---
title: "اندازه‌دهی ریزشبکه: چند پنل خورشیدی و باتری واقعاً کافی است؟"
description: "بررسی مسئله اندازه‌دهی بهینه ریزشبکه (Microgrid Sizing) و فرمول‌بندی آن به‌صورت یک مدل MILP برای انتخاب ظرفیت بهینه پنل خورشیدی، توربین بادی، باتری و دیزل ژنراتور."
pubDate: 2026-08-17
author: "dr-soroudi"
minimalImage: "./microgrid-sizing-optimization_mini.svg"
minimalImageAlt: "نمودار مینیمال یک ریزشبکه با پنل خورشیدی، باتری و بار مصرفی"
image: "./microgrid-sizing-optimization.svg"
imageAlt: "نمایش مفهومی یک ریزشبکه شامل پنل‌های خورشیدی، توربین بادی، باتری ذخیره‌ساز، دیزل ژنراتور پشتیبان و ساختمان مصرف‌کننده"
tags: ["ریزشبکه", "سیستم قدرت", "MILP", "انرژی تجدیدپذیر", "ذخیره‌ساز انرژی"]
relatedCourses: ["advanced-power-system"]
relatedNotes: ["generation-expansion-planning-milp", "battery-storage-scheduling-milp"]
---

فرض کنید مسئول تأمین برق یک روستای دورافتاده، یک پایگاه نظامی، یا یک کارخانه در منطقه‌ای با قطعی مکرر برق هستید و باید تصمیم بگیرید که یک ریزشبکه (Microgrid) مستقل یا نیمه‌مستقل بسازید. سؤال اول همیشه همین است: چند کیلووات پنل خورشیدی نصب کنیم؟ چند توربین بادی؟ باتری با چه ظرفیتی بخریم؟ و آیا اصلاً به یک دیزل ژنراتور پشتیبان نیاز داریم؟ این تصمیم با برنامه‌ریزی توسعه تولید در مقیاس یک شبکه سراسری خیلی فرق دارد؛ اینجا صحبت از یک سیستم کوچک و محلی است که باید هم مقرون‌به‌صرفه باشد و هم به‌اندازه کافی قابل‌اتکا، بدون اینکه در سرمایه‌گذاری اولیه زیاده‌روی شود. به این مسئله در ادبیات سیستم قدرت اندازه‌دهی بهینه ریزشبکه یا Microgrid Sizing Optimization می‌گویند، و برخلاف تصور رایج، جواب آن هرگز «هرچه بیشتر بهتر» نیست.

هسته مسئله این است که هر واحد اضافه از هر منبع (پنل خورشیدی، توربین بادی، باتری، ژنراتور) هزینه سرمایه‌گذاری اولیه دارد، اما در ازای آن پوشش بهتری در برابر نوسان تولید تجدیدپذیر و تقاضای متغیر می‌دهد. تولید خورشیدی و بادی در طول شبانه‌روز و فصل‌های مختلف سال به‌شدت تغییر می‌کند، تقاضای بار هم الگوی ساعتی و فصلی خودش را دارد، و باتری باید بین این دو نوسان را جذب کند. اگر ظرفیت را کم بگیریم، در ساعاتی از سال بار تأمین نمی‌شود؛ اگر زیاد بگیریم، پول زیادی برای ظرفیتی صرف کرده‌ایم که بیشتر سال بلااستفاده می‌ماند. این مبادله دقیقاً همان چیزی است که یک مدل برنامه‌ریزی خطی عدد صحیح مختلط (MILP) با تحلیل ساعتی یا حتی چندساعته در طول یک سال نمونه می‌تواند به‌صورت کمّی حل کند.

## اهمیت این موضوع

اندازه‌دهی ریزشبکه دیگر یک مسئله حاشیه‌ای نیست. با افت شدید قیمت پنل خورشیدی و باتری‌های لیتیومی در دهه گذشته، ریزشبکه‌ها از پایگاه‌های نظامی و جزیره‌های دورافتاده به سمت کارخانه‌ها، دانشگاه‌ها، بیمارستان‌ها و حتی مجتمع‌های مسکونی گسترش پیدا کرده‌اند. نمونه شناخته‌شده‌ای که اغلب در این حوزه ذکر می‌شود، پروژه Hornsdale Power Reserve در استرالیای جنوبی است که با نصب باتری‌های بزرگ‌مقیاس تسلا در کنار مزارع بادی، پایداری شبکه منطقه‌ای را به‌طور محسوس افزایش داد؛ نمونه‌ای که نشان می‌دهد تصمیم درباره اندازه دقیق باتری و منابع تجدیدپذیر می‌تواند میلیون‌ها دلار صرفه‌جویی یا هدررفت به همراه داشته باشد. شرکت‌هایی مثل شنایدر الکتریک (Schneider Electric) هم بخش قابل‌توجهی از کسب‌وکار خود در حوزه انرژی را حول طراحی و اندازه‌دهی ریزشبکه‌های صنعتی و تجاری متمرکز کرده‌اند، دقیقاً به همین دلیل که مشتری صنعتی می‌خواهد بداند سرمایه‌گذاری‌اش با کمترین ریسک و بیشترین بازگشت انجام شود. از منظر ملی هم، در مناطقی که شبکه سراسری ناپایدار یا هزینه اتصال به آن بسیار بالاست، ریزشبکه‌های بهینه‌طراحی‌شده می‌توانند جایگزین مقرون‌به‌صرفه‌ای برای توسعه خطوط انتقال طولانی باشند.

## فرمول‌بندی ریاضی

متغیرهای تصمیم اصلی مسئله، ظرفیت‌های پیوسته‌ای هستند که باید انتخاب شوند: $Cap^{PV}$ برای ظرفیت نصب‌شده پنل خورشیدی، $Cap^{W}$ برای ظرفیت توربین بادی، و $Cap^{B}$ برای ظرفیت انرژی باتری. در کنار این‌ها، برای هر ساعت نمونه $t \in T$ در طول یک سال معرف (مثلاً ۸۷۶۰ ساعت یا نسخه فشرده‌شده آن با روزهای نماینده)، متغیرهای عملیاتی مثل انرژی ذخیره‌شده در باتری $e_t$، توان شارژ و دشارژ باتری، و در صورت وجود، توان تولیدی دیزل ژنراتور $g_t$ تعریف می‌شوند.

$$\min \; C^{PV} Cap^{PV} + C^{W} Cap^{W} + C^{B} Cap^{B} + \sum_{t \in T} C^{fuel} g_t$$

هدف، مینیمم‌کردن مجموع هزینه سرمایه‌گذاری سالانه‌شده (Annualized Investment Cost) منابع تجدیدپذیر و باتری به‌همراه هزینه سوخت ژنراتور پشتیبان در طول افق شبیه‌سازی است. مهم‌ترین محدودیت، تعادل عرضه و تقاضا در هر ساعت است:

$$\alpha^{PV}_t Cap^{PV} + \alpha^{W}_t Cap^{W} + g_t + p^{dis}_t - p^{ch}_t = D_t \qquad \forall t \in T$$

که در آن $\alpha^{PV}_t$ و $\alpha^{W}_t$ ضرایب ظرفیت ساعتی خورشید و باد (بین صفر و یک، برگرفته از داده‌های هواشناسی واقعی منطقه) و $D_t$ تقاضای بار در همان ساعت است. وضعیت شارژ باتری هم با یک رابطه بازگشتی مدل می‌شود:

$$e_t = e_{t-1} + \eta^{ch} p^{ch}_t - \frac{p^{dis}_t}{\eta^{dis}} \qquad \forall t \in T$$

$$0 \leq e_t \leq Cap^{B}, \qquad p^{ch}_t, \, p^{dis}_t \leq P^{max}_{rate} \, Cap^{B}$$

در بسیاری از پیاده‌سازی‌های واقعی، یک محدودیت قابل‌اطمینانی (Reliability Constraint) هم اضافه می‌شود، مثلاً اینکه احتمال یا نسبت ساعات کمبود بار (Loss of Load) نباید از یک آستانه مشخص مثل یک یا دو درصد ساعات سال بیشتر شود؛ همین قید است که مسئله را از یک بهینه‌سازی صرفاً هزینه‌محور به یک مسئله واقعاً مهندسی تبدیل می‌کند، چون بدون آن، سالور همیشه ترجیح می‌دهد ظرفیت را تا حد امکان کم بگیرد.

## ظرفیت کار آکادمیک و پژوهشی

اندازه‌دهی ریزشبکه یکی از فعال‌ترین زیرشاخه‌های پژوهش سیستم‌های انرژی تجدیدپذیر است، چون هر فرض ساده‌کننده مدل بالا خودش یک مسیر پژوهشی مستقل باز می‌کند. یک مسیر رایج، مدل‌سازی عدم‌قطعیت تابش خورشید، سرعت باد و حتی قیمت سوخت دیزل با برنامه‌ریزی تصادفی یا بهینه‌سازی استوار است، چون داده‌های هواشناسی تاریخی هیچ‌وقت تضمین نمی‌کنند که سال آینده هم همان‌طور رفتار کند. مسیر دیگر، ترکیب اندازه‌دهی (Sizing) با تصمیم‌های عملیاتی روزانه (Energy Management) در یک مدل دومرحله‌ای یا دوسطحی است تا از خوش‌بینی بیش‌ازحد در تخمین عملکرد واقعی جلوگیری شود. مسیر سوم، بررسی ریزشبکه‌های چندگانه و به‌هم‌پیوسته (Networked Microgrids) است که در آن چند ریزشبکه همسایه می‌توانند در مواقع اضطراری انرژی مبادله کنند، مسئله‌ای که به‌سرعت به یک مدل بهینه‌سازی شبکه‌ای پیچیده‌تر تبدیل می‌شود. برای دانشجویی که دنبال موضوع پایان‌نامه کارشناسی ارشد یا دکتری در حوزه انرژی‌های تجدیدپذیر است، اندازه‌دهی ریزشبکه ترکیبی از مدل‌سازی ریاضی جدی، داده‌های واقعی هواشناسی، و کاربرد صنعتی مستقیم را در اختیار می‌گذارد که هم پتانسیل انتشار مقاله دارد و هم برای شرکت‌های انرژی و مشاوران فنی مستقیماً قابل‌استفاده است.

## پیاده‌سازی با پایتون

خبر خوب این است که برای حل مدل اندازه‌دهی ریزشبکه نیازی به نرم‌افزارهای تجاری گران‌قیمت مثل HOMER نیست. می‌توان همین مدل MILP را با [Pyomo](https://www.pyomo.org/) یا [PuLP](https://coin-or.github.io/pulp/) در پایتون نوشت و با سالورهای متن‌باز مثل [HiGHS](https://highs.dev/)، [CBC](https://github.com/coin-or/Cbc) یا [GLPK](https://www.gnu.org/software/glpk/) حل کرد. داده‌های ورودی معمولاً شامل یک سری زمانی ساعتی تقاضا و ضرایب ظرفیت خورشید و باد است که می‌توان آن‌ها را از یک فایل CSV شامل ستون‌های ساعت، تقاضا، ضریب ظرفیت خورشیدی و ضریب ظرفیت بادی خواند. برای مسائل با افق یک‌ساله و رزولوشن ساعتی (حدود هشت‌هزار متغیر ساعتی)، این سالورهای رایگان معمولاً در چند ثانیه تا چند دقیقه به جواب بهینه یا نزدیک به بهینه می‌رسند. اگر بخواهید مستقیماً شبکه توزیع پایین‌دست ریزشبکه را هم مدل کنید، کتابخانه‌ای مثل [pandapower](https://www.pandapower.org/) می‌تواند پخش بار شبکه را کنار مدل اندازه‌دهی ترکیب کند، و برای مسائل بزرگ‌تر با چندین سناریوی آب‌وهوایی، [PyPSA](https://pypsa.org/) هم ابزار مناسبی برای مدل‌سازی سیستم‌های انرژی باز است.

## سوالات متداول

<h3>تفاوت اندازه‌دهی ریزشبکه با زمان‌بندی باتری چیست؟</h3>
<p>زمان‌بندی باتری (Battery Scheduling) یک تصمیم عملیاتی روزانه یا ساعتی است که فرض می‌کند ظرفیت باتری از قبل مشخص است و فقط نحوه شارژ و دشارژ آن را بهینه می‌کند. اندازه‌دهی ریزشبکه یک تصمیم سرمایه‌گذاری یک‌باره است که خود همین ظرفیت باتری، پنل خورشیدی و توربین بادی را تعیین می‌کند. در عمل این دو مدل مکمل هم هستند: ابتدا اندازه‌دهی انجام می‌شود، سپس زمان‌بندی روزانه همان تجهیزات بهینه می‌شود.</p>

<h3>آیا می‌شود این مدل را با عدم‌قطعیت تولید خورشیدی و بادی حل کرد؟</h3>
<p>بله، و این یکی از رایج‌ترین بسط‌های واقعی این مدل است، چون تکیه بر یک سال نمونه تاریخی همیشه ریسک دارد. رویکردهایی مثل برنامه‌ریزی تصادفی با چند سناریوی آب‌وهوایی یا بهینه‌سازی استوار می‌توانند تصمیم اندازه‌دهی را در برابر این نوسان‌ها مقاوم‌تر کنند.</p>

<h3>برای یادگیری مدل‌سازی این نوع مسائل از کجا شروع کنم؟</h3>
<p>دوره <a href="/courses/advanced-power-system/" style="color:#2563EB; font-weight:bold;">سیستم قدرت پیشرفته</a> نقطه شروع خوبی است، چون مفاهیمی مثل مدل‌سازی ذخیره‌ساز انرژی، تعادل عرضه و تقاضا، و فرمول‌بندی محدودیت‌های سرمایه‌گذاری را قدم‌به‌قدم و با پیاده‌سازی پایتونی آموزش می‌دهد. اگر هم می‌خواهید همین مدل را روی داده‌های واقعی ریزشبکه خودتان پیاده‌سازی کنید، می‌توانید از طریق صفحه <a href="/consultation/" style="color:#2563EB; font-weight:bold;">مشاوره</a> با من در ارتباط باشید.</p>
